# Пожарная сигнализация: почему это не ещё один цифровой вход

Найдено 2026-11-05 при планировании M2.4 (датчики, охрана, тревоги, автоматизация). Вопрос
пользователя: если интегрировать пожарную сигнализацию, её датчик физически будет «того же типа» —
как быть с моделью?

## Что общего с датчиком камеры

Физически пожарный шлейф — такой же supervised digital input: контакт `open/closed`, событие
`Device/Trigger`, состояние на узле. M2.4 уже даёт для этого всё нужное:

- канонический логический узел (`device_node`) с состояниями, событиями, правами и тревогой;
- `SENSOR_OPEN`/`SENSOR_CLOSED`, полярность NC/NO (`idle_state`), фронт вместо уровня;
- сущность `alarms` с ack и жизненным циклом;
- правила «состояние/событие → запись камер, реле, новое событие/тревога».

Поэтому пожарный датчик **не требует второй модели устройств**. Но требовать «того же поведения»
нельзя: у пожарной сигнализации другая семантика, и её нельзя растворить в охранной зоне.

## Чем пожарный датчик отличается

1. **Всегда на охране.** Пожарные шлейфы не снимаются вместе с охранной зоной. Снятие — только
   обслуживание (bypass) с отдельным правом и аудитом, а не обычный `disarm`.
2. **Защёлка (latching).** Тревога не снимается возвратом контакта в норму: она живёт, пока
   оператор/панель не сделает **reset**. `returned` (RTN unack) — не то же самое, что reset.
   VMS-ack — это «оператор взял ответственность», а не сброс панели.
3. **Приоритет и категория.** Пожар — `critical`, отдельные звук/цвет/экран/план эвакуации;
   нельзя сортировать его в общем списке вместе с «дверь открыта».
4. **Cause-and-effect принадлежит панели.** Разблокировка дверей, отключение вентиляции, пуск
   дымоудаления, оповещение, вызов пожарной части — это логика пожарной панели (EN 54 / NFPA 72).
   VMS может **зеркалить** тревогу и добавлять действия (запись всех камер зоны, вывод плана,
   уведомление), но не быть основным путём оповещения и не заменять панель. Если VMS упал,
   пожарная система обязана работать.
5. **Зоны и шлейфы, а не камеры.** Панель отдаёт зону/шлейф, а не IP-камеру: одна зона — много
   датчиков, у зоны свои `alarm`, `prealarm`, `fault`, `supervisory`, `test`. Привязка «зона →
   пространство/здание» — отдельная сущность, не `camera_placement`.
6. **Неисправности — отдельный класс.** Обрыв/КЗ шлейфа, запылённость, потеря питания, потеря связи
   с панелью — это `FAULT`/`SUPERVISORY`, а не «тревога» и не «дисконнект камеры». Их нельзя
   смешивать с `DISCONNECTED`.
7. **Другой протокол.** Пожарные панели интегрируются через Modbus/BACnet/OPC UA/вендорский API/
   SIA, а не ONVIF. Нужен отдельный адаптер панели, который публикует нормализованные события в ту
   же шину, что и VmsOnvif.

## Что уже выдерживает M2.4

- Пожарная панель — такое же **одно физическое устройство**, как камера; её зоны, шлейфы и
  детекторы — **части** этого устройства, а не отдельные устройства. Это ровно та же граница
  «железо / логика», что и у камеры с входами и реле.
- `device_node` в M2.4 — общий словарь с `source_kind`/`source_id`; существующий `camera_node`
  переименовывается в него, камера становится строкой `part_kind='device'`. Панель сможет стать
  `source_kind='fire_panel'` без второго реестра.
- Манифест `device-parts-known` — готовый способ, которым интеграция панели объявит свои
  логические сущности (зоны, шлейфы, детекторы); VmsMap заведёт по ним узлы.
- Состояния, события, тревоги и правила не привязаны к камере: узел зоны/датчика — обычный узел дерева.
- Правила умеют «тревога → запись N камер, реле, событие» — этого достаточно для зеркалирования.

## Что добавить, когда начнётся интеграция

- **`device_class`** (`intrusion`, `fire`, `fault`, `environmental`, `access`) в настройках
  устройства и/или боковой строке узла; от класса зависят arm-политика, набор состояний, цвет и
  приоритет.
- **`arm_policy='always'`** и запрет `disarm` для пожарных; отдельное право `maintenance_bypass`.
- **`latching`/`reset_required`** в определении тревоги; поля `reset_at`/`reset_by` и операция
  `ResetAlarm` (команда панели или сброс защёлки в VMS) — отдельно от `Acknowledge`/`Close`.
  `auto_close_on_normal` для пожарных всегда `false`.
- **Состояния пожара**: `FIRE_ALARM`, `FIRE_PREALARM`, `FIRE_FAULT`, `SUPERVISORY`, `FIRE_TEST` —
  отдельные строки словаря с цветами и признаком тревоги; `FIRE_PREALARM` — warning, не critical.
- **Узел зоны/шлейфа**: канонический узел зоны под пространством (или под узлом панели), датчики —
  его дети; `children_alarms` и окраска работают существующей агрегацией.
- **Адаптер панели**: отдельный сервис/модуль (по образцу VmsOnvif), который держит соединение с
  панелью, публикует `device-state-changed`/`fire-alarm` и принимает `Reset`; реестр
  `source_kind/source_id` уже в M2.4.
- **UI**: отдельная вкладка/фильтр пожарных тревог, звук, план эвакуации, кнопка Reset с правом и
  аудитом; нельзя прятать пожарную тревогу в общий список.
- **Cause-and-effect**: действия VMS — дополнительные; перечень «пожар → что делает VMS» и
  «пожар → что делает панель» фиксируется явно, чтобы не создать иллюзию, что VMS управляет
  жизнеобеспечением.

## Чего не делать

- Не моделировать пожарный датчик как охранный вход с `arm_mode='inherit'` и не снимать его с
  охраны вместе с комнатой.
- Не закрывать пожарную тревогу автоматически по возврату контакта.
- Не делать VMS основным путём пожарного оповещения и не заявлять сертификацию EN 54/NFPA 72.
- Не привязывать зону панели к камере: зона — это пространство/узел, камера — отдельный объект.

## Открытые вопросы

- Какие панели/протоколы первыми (Modbus, BACnet, OPC UA, вендорский API)?
- Нужен ли отдельный сервис `VmsFireSingleton`/адаптер или это модуль существующего VmsOnvif-класса?
- Требует ли заказчик доказательств EN 54/NFPA 72 и какова тогда роль VMS (только визуализация)?
- Привязка зоны к пространству — вручную в GUI или из конфигурации панели?
